---
type: datahall
location: "DH201, 08B / Bldg 1"
updated: 2026-04-23
source: "MASTER-US-CENTRAL-08B-US-LZL01-ELLENDALE.xlsx"
---

# DH201 (DH201)

Building: 08B / Bldg 1
Total Racks: 247
Total Cables: 26000
Status: 11127 complete, 6537 not terminated, 8326 not run

## Rack Summary

| Rack | Cables | Complete | Not Term | Not Run | Device Models | Top A-Side Optic |
|------|--------|----------|----------|---------|---------------|------------------|
| 001 | 1117 | 809 | 308 | 0 | CM8148, SN2201, SN3700, SN5610 | OSFP-800G-2DR4 |
| 002 | 55 | 55 | 0 | 0 | SN2201 | - |
| 003 | 55 | 0 | 0 | 55 | SN2201 | - |
| 004 | 55 | 0 | 0 | 55 | SN2201 | - |
| 005 | 55 | 0 | 0 | 55 | SN2201 | - |
| 006 | 55 | 0 | 0 | 55 | SN2201 | - |
| 007 | 55 | 0 | 0 | 55 | SN2201 | - |
| 008 | 55 | 0 | 0 | 55 | SN2201 | - |
| 009 | 55 | 0 | 0 | 55 | SN2201 | - |
| 010 | 33 | 33 | 0 | 0 | OM2216-C14, SN2201 | - |
| 011 | 438 | 86 | 352 | 0 | CM8148, SN2201, SN3700, SN5610 | OSFP-800G-2DR4 |
| 012 | 55 | 0 | 0 | 55 | SN2201 | - |
| 013 | 55 | 0 | 0 | 55 | SN2201 | - |
| 014 | 55 | 0 | 0 | 55 | SN2201 | - |
| 015 | 55 | 0 | 0 | 55 | SN2201 | - |
| 016 | 55 | 0 | 0 | 55 | SN2201 | - |
| 017 | 55 | 0 | 0 | 55 | SN2201 | - |
| 018 | 55 | 0 | 0 | 55 | SN2201 | - |
| 019 | 55 | 0 | 0 | 55 | SN2201 | - |
| 020 | 33 | 33 | 0 | 0 | OM2216-C14, SN2201 | - |
| 021 | 438 | 86 | 352 | 0 | CM8148, SN2201, SN3700, SN5610 | OSFP-800G-2DR4 |
| 022 | 55 | 0 | 0 | 55 | SN2201 | - |
| 023 | 55 | 0 | 0 | 55 | SN2201 | - |
| 024 | 55 | 0 | 0 | 55 | SN2201 | - |
| 025 | 55 | 0 | 0 | 55 | SN2201 | - |
| 026 | 55 | 0 | 0 | 55 | SN2201 | - |
| 027 | 55 | 0 | 0 | 55 | SN2201 | - |
| 028 | 55 | 0 | 0 | 55 | SN2201 | - |
| 029 | 55 | 0 | 0 | 55 | SN2201 | - |
| 030 | 33 | 33 | 0 | 0 | OM2216-C14, SN2201 | - |
| 031 | 438 | 86 | 352 | 0 | CM8148, SN2201, SN3700, SN5610 | OSFP-800G-2DR4 |
| 032 | 55 | 0 | 0 | 55 | SN2201 | - |
| 033 | 55 | 0 | 0 | 55 | SN2201 | - |
| 034 | 55 | 0 | 0 | 55 | SN2201 | - |
| 035 | 55 | 0 | 0 | 55 | SN2201 | - |
| 036 | 55 | 0 | 0 | 55 | SN2201 | - |
| 037 | 55 | 0 | 0 | 55 | SN2201 | - |
| 038 | 55 | 0 | 0 | 55 | SN2201 | - |
| 039 | 55 | 0 | 0 | 55 | SN2201 | - |
| 040 | 33 | 33 | 0 | 0 | OM2216-C14, SN2201 | - |
| 041 | 49 | 43 | 2 | 2 | 7750-SR-1SE, OM2216-C14, PA-1420, SN2201, SN3700 | QSFPDD-400G-DR4 |
| 042 | 33 | 28 | 5 | 0 | 7750-SR-1SE, OM2216-C14, SN2201, SN3700 | QSFPDD-400G-DR4 |
| 043 | 277 | 270 | 4 | 3 | CM8148, NGFW-4245, SN2201, SN3420, SN4700, SN5610 | OSFP-800G-2DR4 |
| 044 | 261 | 248 | 4 | 7 | CM8148, SN2201, SN3420, SN4700, SN5610 | OSFP-800G-2DR4 |
| 051 | 322 | 194 | 0 | 128 | CM8148, SN2201, SN5610 | OSFP-800G-2DR4 |
| 052 | 322 | 194 | 0 | 128 | CM8148, SN2201, SN5610 | OSFP-800G-2DR4 |
| 053 | 322 | 194 | 0 | 128 | CM8148, SN2201, SN5610 | OSFP-800G-2DR4 |
| 054 | 322 | 194 | 0 | 128 | CM8148, SN2201, SN5610 | OSFP-800G-2DR4 |
| 055 | 322 | 194 | 0 | 128 | CM8148, SN2201, SN5610 | OSFP-800G-2DR4 |
| 056 | 322 | 194 | 0 | 128 | CM8148, SN2201, SN5610 | OSFP-800G-2DR4 |
| 057 | 322 | 194 | 0 | 128 | CM8148, SN2201, SN5610 | OSFP-800G-2DR4 |
| 058 | 321 | 193 | 0 | 128 | CM8148, SN2201, SN5610 | OSFP-800G-2DR4 |
| 059 | 317 | 189 | 0 | 128 | CM8148, SN2201, SN5610 | OSFP-800G-2DR4 |
| 061 | 18 | 0 | 0 | 18 | OM2216-C14, SN2201 | - |
| 062 | 18 | 0 | 0 | 18 | OM2216-C14, SN2201 | - |
| 063 | 18 | 0 | 0 | 18 | OM2216-C14, SN2201 | - |
| 064 | 18 | 0 | 0 | 18 | OM2216-C14, SN2201 | - |
| 065 | 18 | 0 | 0 | 18 | OM2216-C14, SN2201 | - |
| 066 | 18 | 0 | 0 | 18 | OM2216-C14, SN2201 | - |
| 067 | 648 | 641 | 0 | 7 | OM2216-C14, SN2201, SN3700, SN5610 | OSFP-800G-2DR4 |
| 068 | 596 | 596 | 0 | 0 | OM2216-C14, SN2201, SN5610 | OSFP-800G-2DR4 |
| 069 | 596 | 596 | 0 | 0 | OM2216-C14, SN2201, SN5610 | OSFP-800G-2DR4 |
| 070 | 585 | 585 | 0 | 0 | OM2216-C14, SN2201, SN5610 | OSFP-800G-2DR4 |
| 071 | 128 | 128 | 0 | 0 | CM8148, SN2201, SN3700, SN4700 | QSFP28-100G-DR1 |
| 072 | 70 | 10 | 0 | 60 | OM2216-C14, SN2201, SN3700 | QSFP28-100G-DR1 |
| 073 | 70 | 10 | 0 | 60 | OM2216-C14, SN2201, SN3700 | QSFP28-100G-DR1 |
| 074 | 70 | 10 | 0 | 60 | OM2216-C14, SN2201, SN3700 | QSFP28-100G-DR1 |
| 075 | 70 | 10 | 0 | 60 | OM2216-C14, SN2201, SN3700 | QSFP28-100G-DR1 |
| 076 | 61 | 1 | 0 | 60 | SN2201, SN3700 | QSFP28-100G-DR1 |
| 080 | 65 | 48 | 0 | 13 | OM2216-C14, SN2201, SN3700, SN5610 | QSFP28-100G-DR1 |
| 081 | 438 | 86 | 352 | 0 | CM8148, SN2201, SN3700, SN5610 | OSFP-800G-2DR4 |
| 082 | 55 | 0 | 0 | 55 | SN2201 | - |
| 083 | 55 | 0 | 0 | 55 | SN2201 | - |
| 084 | 55 | 0 | 0 | 55 | SN2201 | - |
| 085 | 55 | 0 | 0 | 55 | SN2201 | - |
| 086 | 55 | 0 | 0 | 55 | SN2201 | - |
| 087 | 55 | 0 | 0 | 55 | SN2201 | - |
| 088 | 55 | 0 | 0 | 55 | SN2201 | - |
| 089 | 55 | 0 | 0 | 55 | SN2201 | - |
| 090 | 33 | 33 | 0 | 0 | OM2216-C14, SN2201 | - |
| 091 | 438 | 86 | 352 | 0 | CM8148, SN2201, SN3700, SN5610 | OSFP-800G-2DR4 |
| 092 | 55 | 0 | 0 | 55 | SN2201 | - |
| 093 | 55 | 0 | 0 | 55 | SN2201 | - |
| 094 | 55 | 0 | 0 | 55 | SN2201 | - |
| 095 | 55 | 0 | 0 | 55 | SN2201 | - |
| 096 | 55 | 0 | 0 | 55 | SN2201 | - |
| 097 | 55 | 0 | 0 | 55 | SN2201 | - |
| 098 | 55 | 0 | 0 | 55 | SN2201 | - |
| 099 | 55 | 0 | 0 | 55 | SN2201 | - |
| 100 | 33 | 33 | 0 | 0 | OM2216-C14, SN2201 | - |
| 101 | 438 | 86 | 352 | 0 | CM8148, SN2201, SN3700, SN5610 | OSFP-800G-2DR4 |
| 102 | 55 | 0 | 0 | 55 | SN2201 | - |
| 103 | 55 | 0 | 0 | 55 | SN2201 | - |
| 104 | 55 | 0 | 0 | 55 | SN2201 | - |
| 105 | 55 | 0 | 0 | 55 | SN2201 | - |
| 106 | 55 | 0 | 0 | 55 | SN2201 | - |
| 107 | 55 | 0 | 0 | 55 | SN2201 | - |
| 108 | 55 | 0 | 0 | 55 | SN2201 | - |
| 109 | 55 | 0 | 0 | 55 | SN2201 | - |
| 110 | 33 | 33 | 0 | 0 | OM2216-C14, SN2201 | - |
| 111 | 438 | 86 | 352 | 0 | CM8148, SN2201, SN3700, SN5610 | OSFP-800G-2DR4 |
| 112 | 55 | 0 | 0 | 55 | SN2201 | - |
| 113 | 55 | 0 | 0 | 55 | SN2201 | - |
| 114 | 55 | 0 | 0 | 55 | SN2201 | - |
| 115 | 55 | 0 | 0 | 55 | SN2201 | - |
| 116 | 55 | 0 | 0 | 55 | SN2201 | - |
| 117 | 55 | 0 | 0 | 55 | SN2201 | - |
| 118 | 55 | 0 | 0 | 55 | SN2201 | - |
| 119 | 55 | 0 | 0 | 55 | SN2201 | - |
| 120 | 33 | 33 | 0 | 0 | OM2216-C14, SN2201 | - |
| 121 | 779 | 393 | 385 | 1 | CM8148, SN2201, SN3700, SN5610 | OSFP-800G-2DR4 |
| 122 | 55 | 0 | 0 | 55 | SN2201 | - |
| 123 | 55 | 0 | 0 | 55 | SN2201 | - |
| 124 | 55 | 0 | 0 | 55 | SN2201 | - |
| 125 | 55 | 0 | 0 | 55 | SN2201 | - |
| 126 | 55 | 0 | 0 | 55 | SN2201 | - |
| 127 | 55 | 0 | 0 | 55 | SN2201 | - |
| 128 | 55 | 0 | 0 | 55 | SN2201 | - |
| 129 | 55 | 0 | 0 | 55 | SN2201 | - |
| 130 | 33 | 33 | 0 | 0 | OM2216-C14, SN2201 | - |
| 131 | 438 | 86 | 352 | 0 | CM8148, SN2201, SN3700, SN5610 | OSFP-800G-2DR4 |
| 132 | 55 | 0 | 0 | 55 | SN2201 | - |
| 133 | 55 | 0 | 0 | 55 | SN2201 | - |
| 134 | 55 | 0 | 0 | 55 | SN2201 | - |
| 135 | 55 | 0 | 0 | 55 | SN2201 | - |
| 136 | 55 | 0 | 0 | 55 | SN2201 | - |
| 137 | 55 | 0 | 0 | 55 | SN2201 | - |
| 138 | 55 | 0 | 0 | 55 | SN2201 | - |
| 139 | 55 | 0 | 0 | 55 | SN2201 | - |
| 140 | 33 | 33 | 0 | 0 | OM2216-C14, SN2201 | - |
| 141 | 145 | 141 | 0 | 4 | CM8148, SN2201, SN3700, SN4700 | QSFP28-100G-DR1 |
| 142 | 33 | 0 | 0 | 33 | OM2216-C14, SN2201 | - |
| 143 | 33 | 0 | 0 | 33 | OM2216-C14, SN2201 | - |
| 144 | 33 | 0 | 0 | 33 | OM2216-C14, SN2201 | - |
| 145 | 33 | 0 | 0 | 33 | OM2216-C14, SN2201 | - |
| 146 | 33 | 0 | 0 | 33 | OM2216-C14, SN2201 | - |
| 147 | 33 | 33 | 0 | 0 | OM2216-C14, SN2201 | - |
| 148 | 33 | 0 | 0 | 33 | OM2216-C14, SN2201 | - |
| 149 | 33 | 0 | 0 | 33 | OM2216-C14, SN2201 | - |
| 152 | 33 | 33 | 0 | 0 | OM2216-C14, SN2201 | - |
| 153 | 33 | 33 | 0 | 0 | OM2216-C14, SN2201 | - |
| 154 | 33 | 33 | 0 | 0 | OM2216-C14, SN2201 | - |
| 155 | 33 | 33 | 0 | 0 | OM2216-C14, SN2201 | - |
| 156 | 33 | 33 | 0 | 0 | OM2216-C14, SN2201 | - |
| 157 | 33 | 33 | 0 | 0 | OM2216-C14, SN2201 | - |
| 158 | 33 | 33 | 0 | 0 | OM2216-C14, SN2201 | - |
| 159 | 33 | 33 | 0 | 0 | OM2216-C14, SN2201 | - |
| 162 | 33 | 33 | 0 | 0 | OM2216-C14, SN2201 | - |
| 163 | 33 | 33 | 0 | 0 | OM2216-C14, SN2201 | - |
| 164 | 33 | 33 | 0 | 0 | OM2216-C14, SN2201 | - |
| 165 | 33 | 33 | 0 | 0 | OM2216-C14, SN2201 | - |
| 166 | 33 | 33 | 0 | 0 | OM2216-C14, SN2201 | - |
| 167 | 33 | 33 | 0 | 0 | OM2216-C14, SN2201 | - |
| 168 | 33 | 33 | 0 | 0 | OM2216-C14, SN2201 | - |
| 169 | 33 | 33 | 0 | 0 | OM2216-C14, SN2201 | - |
| 172 | 33 | 0 | 0 | 33 | OM2216-C14, SN2201 | - |
| 173 | 33 | 0 | 0 | 33 | OM2216-C14, SN2201 | - |
| 174 | 33 | 0 | 0 | 33 | OM2216-C14, SN2201 | - |
| 175 | 33 | 0 | 0 | 33 | OM2216-C14, SN2201 | - |
| 176 | 33 | 0 | 0 | 33 | OM2216-C14, SN2201 | - |
| 177 | 33 | 0 | 0 | 33 | OM2216-C14, SN2201 | - |
| 178 | 33 | 0 | 0 | 33 | OM2216-C14, SN2201 | - |
| 179 | 33 | 0 | 0 | 33 | OM2216-C14, SN2201 | - |
| 181 | 438 | 86 | 352 | 0 | CM8148, SN2201, SN3700, SN5610 | OSFP-800G-2DR4 |
| 182 | 55 | 0 | 0 | 55 | SN2201 | - |
| 183 | 55 | 0 | 0 | 55 | SN2201 | - |
| 184 | 55 | 0 | 0 | 55 | SN2201 | - |
| 185 | 55 | 0 | 0 | 55 | SN2201 | - |
| 186 | 55 | 0 | 0 | 55 | SN2201 | - |
| 187 | 55 | 0 | 0 | 55 | SN2201 | - |
| 188 | 55 | 0 | 0 | 55 | SN2201 | - |
| 189 | 55 | 0 | 0 | 55 | SN2201 | - |
| 190 | 33 | 33 | 0 | 0 | OM2216-C14, SN2201 | - |
| 191 | 438 | 86 | 352 | 0 | CM8148, SN2201, SN3700, SN5610 | OSFP-800G-2DR4 |
| 192 | 55 | 0 | 0 | 55 | SN2201 | - |
| 193 | 55 | 0 | 0 | 55 | SN2201 | - |
| 194 | 55 | 0 | 0 | 55 | SN2201 | - |
| 195 | 55 | 0 | 0 | 55 | SN2201 | - |
| 196 | 55 | 0 | 0 | 55 | SN2201 | - |
| 197 | 55 | 0 | 0 | 55 | SN2201 | - |
| 198 | 55 | 0 | 0 | 55 | SN2201 | - |
| 199 | 55 | 0 | 0 | 55 | SN2201 | - |
| 200 | 33 | 33 | 0 | 0 | OM2216-C14, SN2201 | - |
| 201 | 939 | 431 | 424 | 84 | CM8148, SN2201, SN3700, SN5610 | OSFP-800G-2DR4 |
| 202 | 55 | 55 | 0 | 0 | SN2201 | - |
| 203 | 55 | 55 | 0 | 0 | SN2201 | - |
| 204 | 55 | 55 | 0 | 0 | SN2201 | - |
| 205 | 55 | 55 | 0 | 0 | SN2201 | - |
| 206 | 55 | 55 | 0 | 0 | SN2201 | - |
| 207 | 55 | 55 | 0 | 0 | SN2201 | - |
| 208 | 55 | 55 | 0 | 0 | SN2201 | - |
| 209 | 55 | 55 | 0 | 0 | SN2201 | - |
| 210 | 33 | 33 | 0 | 0 | OM2216-C14, SN2201 | - |
| 211 | 232 | 0 | 0 | 230 | CM8148, SN2201, SN3700, SN5600, SN5610 | OSFP-800G-2DR4 |
| 216 | 55 | 0 | 0 | 55 | SN2201 | - |
| 217 | 55 | 0 | 0 | 55 | SN2201 | - |
| 218 | 55 | 0 | 0 | 55 | SN2201 | - |
| 219 | 55 | 0 | 0 | 55 | SN2201 | - |
| 220 | 33 | 0 | 0 | 33 | OM2216-C14, SN2201 | - |
| 261 | 438 | 45 | 392 | 1 | CM8148, SN2201, SN3700, SN5610 | OSFP-800G-2DR4 |
| 262 | 55 | 55 | 0 | 0 | SN2201 | - |
| 263 | 55 | 55 | 0 | 0 | SN2201 | - |
| 264 | 55 | 55 | 0 | 0 | SN2201 | - |
| 265 | 55 | 55 | 0 | 0 | SN2201 | - |
| 266 | 55 | 55 | 0 | 0 | SN2201 | - |
| 267 | 55 | 55 | 0 | 0 | SN2201 | - |
| 268 | 55 | 55 | 0 | 0 | SN2201 | - |
| 269 | 55 | 55 | 0 | 0 | SN2201 | - |
| 270 | 33 | 33 | 0 | 0 | OM2216-C14, SN2201 | - |
| 271 | 438 | 45 | 392 | 1 | CM8148, SN2201, SN3700, SN5610 | OSFP-800G-2DR4 |
| 272 | 55 | 55 | 0 | 0 | SN2201 | - |
| 273 | 55 | 55 | 0 | 0 | SN2201 | - |
| 274 | 55 | 55 | 0 | 0 | SN2201 | - |
| 275 | 55 | 55 | 0 | 0 | SN2201 | - |
| 276 | 55 | 55 | 0 | 0 | SN2201 | - |
| 277 | 55 | 55 | 0 | 0 | SN2201 | - |
| 278 | 55 | 55 | 0 | 0 | SN2201 | - |
| 279 | 55 | 55 | 0 | 0 | SN2201 | - |
| 280 | 33 | 33 | 0 | 0 | OM2216-C14, SN2201 | - |
| 281 | 438 | 45 | 392 | 1 | CM8148, SN2201, SN3700, SN5610 | OSFP-800G-2DR4 |
| 282 | 55 | 55 | 0 | 0 | SN2201 | - |
| 283 | 55 | 55 | 0 | 0 | SN2201 | - |
| 284 | 55 | 55 | 0 | 0 | SN2201 | - |
| 285 | 55 | 55 | 0 | 0 | SN2201 | - |
| 286 | 55 | 55 | 0 | 0 | SN2201 | - |
| 287 | 55 | 55 | 0 | 0 | SN2201 | - |
| 288 | 55 | 55 | 0 | 0 | SN2201 | - |
| 289 | 55 | 55 | 0 | 0 | SN2201 | - |
| 290 | 33 | 33 | 0 | 0 | OM2216-C14, SN2201 | - |
| 291 | 438 | 12 | 425 | 1 | CM8148, SN2201, SN3700, SN5610 | OSFP-800G-2DR4 |
| 292 | 55 | 55 | 0 | 0 | SN2201 | - |
| 293 | 55 | 55 | 0 | 0 | SN2201 | - |
| 294 | 55 | 55 | 0 | 0 | SN2201 | - |
| 295 | 55 | 55 | 0 | 0 | SN2201 | - |
| 296 | 55 | 55 | 0 | 0 | SN2201 | - |
| 297 | 55 | 55 | 0 | 0 | SN2201 | - |
| 298 | 55 | 55 | 0 | 0 | SN2201 | - |
| 299 | 55 | 55 | 0 | 0 | SN2201 | - |
| 300 | 33 | 33 | 0 | 0 | OM2216-C14, SN2201 | - |
| 301 | 386 | 5 | 284 | 97 | CM8148, SN2201, SN3700, SN5610 | OSFP-800G-2DR4 |
| 302 | 55 | 0 | 0 | 55 | SN2201 | - |
| 303 | 55 | 0 | 0 | 55 | SN2201 | - |
| 304 | 55 | 0 | 0 | 55 | SN2201 | - |
| 305 | 55 | 0 | 0 | 55 | SN2201 | - |
| 306 | 55 | 0 | 0 | 55 | SN2201 | - |
| 307 | 33 | 0 | 0 | 33 | OM2216-C14, SN2201 | - |
| 308 | 33 | 0 | 0 | 33 | OM2216-C14, SN2201 | - |

Source: `raw/MASTER-US-CENTRAL-08B-US-LZL01-ELLENDALE.xlsx`
